---
title: "Pump Station Predictive Maintenance and Condition Monitoring"
category: technical-approach
block-type: prose
tags: [lift-stations, predictive-maintenance, maintenance-program, reliability-engineering, asset-management, instrumentation-controls, technical-approach, jv-structure]
source: fulton-county-2025
source-section: "2.8 Asset Management and Maintenance"
source-pages: [88, 89]
verbatim-ref: ["verbatim/fulton-county-2025/pages/p0088.md#¶4", "verbatim/fulton-county-2025/pages/p0088.md#¶5", "verbatim/fulton-county-2025/pages/p0088.md#¶6", "verbatim/fulton-county-2025/pages/p0088.md#¶7", "verbatim/fulton-county-2025/pages/p0088.md#¶8", "verbatim/fulton-county-2025/pages/p0088.md#¶10", "verbatim/fulton-county-2025/pages/p0088.md#¶11", "verbatim/fulton-county-2025/pages/p0088.md#¶12", "verbatim/fulton-county-2025/pages/p0088.md#¶13", "verbatim/fulton-county-2025/pages/p0088.md#¶14", "verbatim/fulton-county-2025/pages/p0088.md#¶16", "verbatim/fulton-county-2025/pages/p0088.md#¶17", "verbatim/fulton-county-2025/pages/p0088.md#¶18", "verbatim/fulton-county-2025/pages/p0088.md#¶19", "verbatim/fulton-county-2025/pages/p0088.md#¶20", "verbatim/fulton-county-2025/pages/p0089.md#¶1", "verbatim/fulton-county-2025/pages/p0089.md#¶2", "verbatim/fulton-county-2025/pages/p0089.md#¶3", "verbatim/fulton-county-2025/pages/p0089.md#¶4", "verbatim/fulton-county-2025/pages/p0089.md#¶5", "verbatim/fulton-county-2025/pages/p0089.md#¶6"]
pursuit-type: [wwtp-om, multi-facility, jv-delivery]
client-type: county
client-size: "32 MGD MBR / 15 MGD MBR / 2.6 MGD / 33 pump stations"
geography: "Southeast / GA / GA EPD"
rfp-section-type: [tech-approach]
win-theme-map: [asset-management, compliance-leadership, regional-support]
proof-point-ids: []
testimonial-ids: []
story-ids: []
status: preferred
house-favorite: false
sanitized: true
sanitization-loss: low
extracted: 2026-09-07
last-verified: 2026-09-07
section-id: fulton-county-2025:12.key-findings-of-our-initial-facilities-assessments
section-order: 41
section-path: Section 2 | Operations & Maintenance Plan › 2.8 | Approach and Understanding of the Scope of Work and Required Facilities Plans › JCEC › Key Findings of Our Initial Facilities Assessments
doc-order: 84
volatility: evergreen
review-due: 2028-04-17
freshness-flags: []
context: "Southeast US county wastewater O&M pursuit by JC Solutions, a Jacobs/CERM JV, including wastewater and potable-water pump stations."
quality: "Near-verbatim pump-station assessment and PdM implementation content."
reuse-notes: "Tailor the assessment findings, station designs, telemetry platform, and critical assets. Retain JC Solutions as the Jacobs/CERM JV."
---

# Pump Station Predictive Maintenance and Condition Monitoring

Our evaluation of the pump station locations during our site visits identified a number of areas of concern that we will further investigate and identify how to address if selected, including: certain pump stations utilize outdated “can” type designs. Transitioning these to modern submersible stations is advised to improve operational efficiency, reduce maintenance needs, and enhance safety for maintenance personnel. Reliable telemetry systems are vital for real-time monitoring and efficient management of pump stations. Continuous maintenance and periodic upgrades of communication infrastructure will support prompt detection and resolution of operational issues. The emergency generators at the stations, many of which are new, will be a major focus. Ensuring continuous operation during power outages is critical. Regular maintenance and testing of emergency generators are necessary to provide reliable backup power. This includes load-bank testing ensuring generators can supply the power needed. Odor control systems at the pump stations are another focus area. Effective odor control is essential for community relations and environmental compliance. Routine inspections and timely replacement of odor control media are recommended to maintain optimal performance.

JC Solutions will implement a PdM program for [CLIENT]’s pump stations, which will significantly enhance equipment reliability and reduce unplanned downtime. Thermography: Utilize infrared thermography to detect temperature variations in electrical and mechanical components. This non-invasive technique helps identify issues such as loose connections, overloaded circuits, or failing components before they lead to equipment failure. Motor Current Signature Analysis (MCSA): Apply MCSA “Artesis” to monitor the electrical signals of motors. This method can detect electrical and mechanical faults, including rotor bar damage, misalignments, bearing failures, and vibration by analyzing current and voltage signatures without interrupting operations. These units can also be added for real-time continuous monitoring for critical assets. Vibration Analysis: Implement vibration analysis “Augury” to monitor the condition of rotating equipment. By measuring vibration patterns, this technique can identify imbalances, misalignments, and bearing defects, allowing for timely maintenance interventions. This device can also be upgraded to real-time continuous monitoring for critical assets.

Ultrasonic Testing: Incorporate ultrasonic inspection to detect early signs of wear, leaks, or structural weaknesses in components such as bearings, valves, and pipelines. This non-destructive method uses high-frequency sound waves to identify anomalies that might not be evident through other techniques. Ultrasonic testing is versatile and can be applied to various equipment types, enhancing the overall effectiveness of the PdM program. Ultrasound analysis supports leak detection, mechanical inspection, electrical inspection, electric arc flash detection, steam trap maintenance, valve testing, and acoustic precision lubrication of bearings. Precision alignment of rotating equipment effectively corrects misalignment, a leading cause of bearing failure in rotating equipment. Infrared thermography spots anomalies not otherwise visible to the eye, finding potential faults in electrical and mechanical applications before they lead to equipment failure. Lubrication/oil analysis monitors its condition and degradation of the asset, informing decision for continued operation, filtering, or oil volume change. Vibration measurement identifies misalignments or imbalances before issues or failures develop including critical, high-dollar equipment that traditional RMS vibration measurement cannot detect.

Inventory items found around the facilities will be consolidated, tracked, and put into the most effective storage facilities. Climate control for certain items will be used if needed. Facility painting and appearance by dedicated staff members will uphold the high level of standards for [CLIENT]. Integrating these PdM activities into the maintenance strategy for [CLIENT]’s pump stations will facilitate early fault detection, optimize maintenance scheduling, and extend the lifespan of critical infrastructure. Pump stations’ site appearance is very important and includes maintaining the fences and gates for public safety and security, building appearance, and landscaping. Equipment cleaning—pumps, motors, electrical enclosures.

## Reuse guidance

Use for lift-station reliability and PdM narratives. Tailor technologies, upgrade recommendations, equipment findings, and inventory conditions to the current client.
