---
title: Predictive Maintenance Program — Vibration, Electrical Testing, and Full PdM Technology Suite
category: technical-approach
block-type: prose
tags: [predictive-maintenance, reliability-engineering, maintenance-program, cmms, instrumentation-controls, data-analytics, exhibit]
source: ocwut-16-26
source-section: "Section 1, Maintenance Plan (Assets) — Predictive Maintenance (PdM) Program: Vibration Analysis, Electrical Testing, Full PdM Technology Suite"
source-pages: [63, 64]
verbatim-ref: ["verbatim/ocwut-16-26/pages/p0063.md#¶7", "verbatim/ocwut-16-26/pages/p0063.md#¶9", "verbatim/ocwut-16-26/pages/p0063.md#¶10", "verbatim/ocwut-16-26/pages/p0063.md#¶12", "verbatim/ocwut-16-26/pages/p0063.md#¶16", "verbatim/ocwut-16-26/pages/p0064.md#¶1", "verbatim/ocwut-16-26/pages/p0064.md#¶3", "verbatim/ocwut-16-26/pages/p0064.md#¶4"]
pursuit-type: [wwtp-om, multi-facility]
client-type: trust
client-size: ">110 MGD combined / 4 WWTPs + 1 major pump station / 109 FTE"
geography: "Southcentral / OK / ODEQ"
rfp-section-type: [tech-approach]
win-theme-map: [asset-management, digital-tools, compliance-leadership, innovation-value-add]
proof-point-ids: [PP-1059, PP-1060, PP-1061, PP-1062, PP-1063, PP-1064, PP-1065]
testimonial-ids: []
story-ids: []
status: preferred
house-favorite: false
sanitized: true
sanitization-loss: none
extracted: 2026-09-05
last-verified: 2026-09-05
section-id: ocwut-16-26:06.predictive-maintenance-pdm-program
section-order: 9
section-path: Section 1 | Technical Approach › Maintenance Plan (Assets) › Predictive Maintenance (PdM) Program
doc-order: 95
volatility: evergreen
review-due: 2029-05-05
freshness-flags: []
context: Southcentral US municipal water utility trust wastewater O&M competitive procurement, 2026 award for Jan 1 2027 start; four WWTPs plus one major pump station, >110 MGD combined design capacity, Class B biosolids land application, 109 FTE proposed; challenger bid against an underperforming incumbent operator, backed by a 20-year engineering relationship; ODEQ regulatory regime.
quality: "A PdM program written down to the equipment list and the response clock — quarterly vibration on named horsepower classes, the full Schedule 4 electrical testing scope across quarterly/annual/5-year cycles, six PdM technologies, and three KPI-bound response windows (5 days to open, 60 days to close). Ends with the argument that matters: PdM data refines PM frequencies and justifies further monitoring investment where avoided downtime is clear."
reuse-notes: The technology suite, the criticality-and-failure-mode targeting rule, and the feedback loop from PdM findings into PM frequencies are universal. Replace the equipment inventory, horsepower ratings and counts, schedule references, KPI identifiers and their day counts, and the site-specific blower-failure rationale with the target contract's own. Note the Exhibit 167_009385 technology descriptions were recovered from a partially corrupted text layer and were reassembled; verify wording against the source graphic before external use.
---

# Predictive Maintenance Program — Vibration, Electrical Testing, and Full PdM Technology Suite

PdM catches what PM schedules can't: the early signs of degradation that happen between scheduled intervals. **We'll deploy a comprehensive PdM technology suite across [CLIENT]'s facilities — [CLIENT] being a southcentral US municipal water utility trust operating four wastewater treatment plants and a major pump station — selectively targeted at equipment based on its criticality and failure modes, ensuring the highest-value equipment receives the most advanced monitoring.**

## Vibration Analysis

We'll perform quarterly vibration analysis on all large rotating equipment: the four 1,250 HP pumps at Witcher Pump Station, ten blowers (350–800 HP) at North Canadian, South Canadian SBR blowers (and the new oxidation ditch equipment as it comes online), and lift station pumps and blowers at Chisholm Creek and Deer Creek. Annual vibration analysis will cover additional rotating equipment per Schedule 2, including retention station pumps, lift station gear boxes, sand filter pumps, and Phase 3B blowers at North Canadian.

When results identify deficiencies, we'll open corrective work orders within 5 days (PD-1 KPI). The value of this discipline is tangible: vibration trending on North Canadian's blowers, for example, will help us detect the mechanical issues that led to the recent blower failure incident, potentially preventing a recurrence.

## Electrical Testing

We'll perform the full scope of electrical testing defined in Schedule 4 for all substations, high- and medium-voltage equipment, relay testing, and calibration across the quarterly, annual, and 5-year cycles. This includes transformer inspections, switchgear and capacitor maintenance, 4160V motor control center inspections at North Canadian, protective relay testing, infrared inspection, connection torque checks, and 5-year Doble testing with oil analysis. Specialty high-voltage electrical testing beyond on-site staff capabilities, including work covered under Schedule 11, will be performed by our qualified subcontractors and fully integrated into NexGen for tracking and follow-up. Corrective work orders will be opened within 5 days of any identified deficiency (PD-3 KPI).

## Full PdM Technology Suite

Beyond vibration and electrical testing, our PdM program includes motor signature analysis to detect rotor and stator faults, particularly valuable for the aging motor fleet at North Canadian, along with ultrasound testing for leak detection, bearing lubrication monitoring, and electrical discharge detection; infrared thermography to identify abnormal heat patterns in electrical and mechanical systems; and oil analysis to evaluate lubricant condition and contamination for early wear detection.

All PdM findings feed directly into NexGen. Deficiencies identified through any predictive testing method will be addressed within 60 days (PD-5 KPI). Over time, trending PdM data will refine PM frequencies and justify targeted investments in monitoring technology where the return avoided downtime is clear.

**Exhibit — Jacobs' predictive maintenance technologies support cost-effective, reliability centered asset maintenance** (graphic asset ID 167_009385):

- **Vibration measurement** of rotating equipment to identify misalignments or imbalances before issues or failures develop.
- **Infrared thermography** to spot anomalies not otherwise visible to the eye, finding potential faults in electrical and mechanical applications before they lead to equipment failure.
- **Ultrasound analysis** for leak detection, mechanical inspection, electrical inspection, steam trap maintenance, valve testing, electric arc flash detection, and acoustic precision lubrication of bearings — including findings that traditional RMS vibration measurement cannot detect.
- **Lubrication/oil analysis** of critical, high-dollar equipment to monitor its condition and the degradation of the asset, informing decisions for continued operation, filtering, or oil volume change.
- **Precision alignment** of rotating equipment effectively corrects misalignment, a leading cause of bearing failure in rotating equipment.

## Reuse guidance

Universal: the opening definition of what PdM adds over PM; the rule that technology is targeted by criticality and failure mode rather than applied uniformly; the six-technology suite; routing specialty high-voltage testing to qualified subcontractors while keeping it tracked in the CMMS; and the closing loop where trended PdM data refines PM frequencies and justifies further monitoring investment.

Pursuit-specific: every equipment count and horsepower rating, facility names, contract schedule references, the KPI identifiers and their response and closure windows, and the blower-failure rationale.

Pairs with: [Continual Improvement Loops and the Preventive Maintenance Program](continual-improvement-and-preventive-maintenance-program.md) and [Corrective Maintenance Program](corrective-maintenance-program-failure-chain.md), which shares the same 5-day/60-day response discipline. Read `verbatim/ocwut-16-26/pages/p0063.md` and `p0064.md` for the full passage.
